# 2021-04-15 1st High RF Power in the TWA mockup

| Time | Pin/duration | fMhz | Comment | 
| :--: | :----------: | :--: | :-----: |
| 08-21-23 |  10 kW  | 55.5 MHz |  | 
| 08-33-31 |  20 kW | 55.5 MHz |  | 
| 08-54-15 |  30 kW | 55.5 MHz |  Pig is now correct (before was swapped with Prg) | 
| 08-55-15 |  40 kW | 55.5 MHz |  | 
| 09-02-36 |  50 kW | 55.5 MHz |  | 
| 09-03-15 |  60 kW | 55.5 MHz |  | 
| 09-10-07 |  100 kW | 55.5 MHz |  (120 kW obtenu) | 
| :--: | :----------: | :--: | :-----: |
| 09-15-53 |  10 kW | 53.5 MHz |   OK | 
| 09-17-27 |  50 kW | 53.5 MHz |  OK | 
| 09-18-21 |  100 kW | 53.5 MHz |  OK | 
| :--: | :----------: | :--: | :-----: |
| 09-20-39 |  50 kW | 54 MHz |  OK | 
| 09-21-20 |  100 kW | 54 MHz |   OK | 
| :--: | :----------: | :--: | :-----: |
| 09-23-57 |  10 kW |  57.5 MHz |  -> outgassing after 1st shot then 2nd shot made under 2e-3 Pa | 
| :--: | :----------: | :--: | :-----: |
| 09-27-55 |  10 kW |  57 MHz |  -> outgassing |
| :--: | :----------: | :--: | :-----: |
| 09-35-52 |  10 kW | 55.5 MHz |  OK but small outgasing | 
| 09-39-28 |  50 kW | 55.5 MHz |  OK | 
| :--: | :----------: | :--: | :-----: |
| 09-41-17 |  50 kW | 57 MHz |  OK | 
| :--: | :----------: | :--: | :-----: |
| 09-45-28 |  50 kW/500ms |  55.5 |  MHz OK | 
| 09-47-57 |  50 kW/1s | 55.5 MHz |   OK | 
| 09-52-00 |  100 kW/1s |  55.5 MHz |   OK | 
| 12-09-38 |  50 kW |  55.5 MHz  |  test power line Iprobe OK | 
| 13-03-37 |  100 kW |  55.5 MHz  | test power line Iprobe OK | 
| 13-09-24 |  50 kW / 1s |  57 MHz | 
| 13-10-23 |  100 kW / 1s |   57 MHz  | -> small outgassing | 
| 13-11-56 |  100 kW / 1s |   57 MHz  | -> small outgassing | 
| 13-15-00 |  75 kW / 1s |   57 MHz |  x multiple shots, multiple outgassing | 
| 13-19-52 |  75 kW / 1s x 2 | 56 MHz | still small outgasing | 
| 13-24-40 |  75 kW / 1s x 4 | 55.5 MHz | still outgasing | 
| 13-29-41 |  50 kW / 2s x 2 | 55.5 MHz | OK | 
| 13-30-12 |  75 kW / 2s x 2 | 55.5 MHz | small outgassing | 
| 13-42-38 |  50 kW /5s | 55.5 MHz |  OK | 
| 13-43-12 |  60 kW /5s | 55.5 MHz |  OK | 
| 13-43-34 |  70 kW /5s | 55.5 MHz  | -> small outgassing | 
| 13-44-16 |  60 kW /5s | 55.5 MHz  | OK | 
| 13-44-48 |  80 kW /5s | 55.5 MHz |  -> small outgassing | 
| 13-52-40 |   | 55.5 MHz | rampe de puissance 50 à 80 kW sur 5s | 
| 13-55-12 |   | 56 MHz  | rampe de puissance 50 à 80 kW sur 5s | 
| 13-57-52 |   | 57 MHz |  rampe de puissance 50 à 80 kW sur 5s | 
| 14-00-17 |  60 kW / 5s | 55.5 MHz  | OK | 
| 14-07-25 |  100 kW / 5s | 55.5 MHz  |  OK | 
| 14-17-34 |  100 kW / 10s | 55.5 MHz  |  OK | 
| 14-21-20 |   | 55.5 MHz  |  | 
| 14-23-47 |   | 55.5 MHz  |  | 
| 14-30-10 |   | 55.5 MHz  |  | 
| 14-37-17 |  100 kW / 1s | 57 MHz  | small outgassing | 
| 14-42-08 |  125 kW / 1s | 57 MHz  | -> OK | 
| 14-46-00 |  125 kW / 1s | 53.5 MHz  | -> large outgassing | 
| 14-49-13 |  50 kW / 1s | 53.5 MHz  | -> OK | 
| 14-49-40 |  75 kW / 1s | 53.5 MHz |  -> OK | 
| 14-49-58 |  100 kW / 1s | 53.5 MHz  | -> OK | 
| 14-50-18 |  125 kW / 1s | 53.5 MHz  | -> large outgassing | 
| 15-01-03 |  125 kW / 1s | 54 MHz  | -> large outgassing | 
| 15-02-54 |  125 kW / 1s | 54.5 MHz  | -> outgassing | 
| 15-04-31 |  125 kW / 1s | 55 MHz  | -> outgassing | 
| 15-06-01 |  125 kW / 1s | 55.5 MHz  | -> outgassing | 
| 15-07-45 |  125 kW / 1s | 56.0 MHz  | -> OK | 
| 15-08-56 |  125 kW / 1s | 56.5 MHz  |  | 




