# 2021-04-16 TWA mockup RF Tests

| Time | Pin/duration | fMhz | Comment | 
| :--: | :----------: | :--: | :-----: |
| 07-14-31 | 50 kW | 53.5 MHz | 1s OK | 
| 07-15-26 | 60 kW | 53.5 MHz | OK | 
| 07-16-09 | 70 kW | 53.5 MHz | OK | 
| 07-16-38 | 80 kW | 53.5 MHz | OK | 
| 07-17-22 | 90 kW | 53.5 MHz | OK | 
| 07-17-55 | 100 kW | 53.5 MHz | OK | 
| 07-18-28 | 110 kW | 53.5 MHz | OK | 
| 07-19-21 | 120 kW | 53.5 MHz | outgassing | 
| 07-20-05 | 130 kW | 53.5 MHz | outgassing | 
| 07-20-31 | 140 kW | 53.5 MHz | outgassing | 
| 07-27-55 | 150 kW | 53.5 MHz | outgassing | 
| 07-33-30 | 120 | kW | 53.3 MHz | longer pulse to investigate outgassing => 2s outgass | 
| 07-35-30 | 120 | kW | 53.3 MHz | longer pulse to investigate outgassing => 4s outgass but seems saturating | 
| 07-38-38 | 120 | kW | 53.3 MHz | longer pulse to investigate outgassing => 8s outgass but reaches plateau | 
| 07-43-16 | 120 | kW | 53.3 MHz | longer pulse to investigate outgassing => 12s  | 
| 07-46-37 | 150 kW | 53.5 MHz | 1s outgassing | 
| 07-49-53 | 150 kW | 53.5 MHz | 1s x6 | 
| 07-54-39 | 150 kW | 53.5 MHz | 1s same shoulder in outgassing | 
| 07-53-16 | 120 kW | 53.5 MHz | 12s | 
| 07-58-36 | 75-150 kW | 53.5 MHz | 10s | 
| 08-03-02 | 200 kW | 53.5 | 1s |  | 
| 08-06-16 | 175 kW | 53.5 | 1s outgassing | 
| 08-06-42 | 200 kW | 53.5 | 1s almost clean | 
| 08-08-20 | 200 kW | 53.5 | 10s good, IR camera shows heating | 
| 08-11-10 | 200 kW | 55.5 | 10s | 
| 08-18-18 | 200 kW | 57.5 | 10s | 
| 08-26-42 | 50 kW | 59 MHz | 1st | 
| 08-27-11 | 100 kW | 59 MHz | 
| 08-30-30 | 200 kW | 59 MHz | 
| 08-32-46 | 100 kW | 58 MHz | 
| 08-33-18 | 200 kW/ | 58 MHz | 
| 08-35-28 | 200 kW | 58.5 MHz | 
| 08-37-52 | 200 kW/10 s | 58.5 MHz | OK |
| 08-45-27 | 200 kW / 20s | 58.5 MHz | OK, nice IR camera | 
| 08-52-52 | 50 kW / 1S | 63 MHz | TOS - 7dB |
| 08-56-35 | 50 kW / 1S | 63.5 MHz |  |
| 08-57-11 | 50 kW / 1S | 64.0 MHz |  |
| 08-57-41 | 50 kW / 1S | 64.5 MHz |  |
| 08-58-12 | 50 kW / 1S | 65.0 MHz |  |
| 08-58-59 | 50 kW / 1S | 62.5 MHz |  |
| 08-59-25 | 50 kW / 1S | 62.0 MHz |  |
| 09-00-06 | 50 kW / 1S | 61.5 MHz |  |
| 09-00-41 | 50 kW / 1S | 61.0 MHz |  |
| 09-04-26 | 50 kW / 1S | 53.0 MHz |  |
| 09-05-01 | 50 kW / 1S | 53.5 MHz |  |
| 09-06-30 | 50 kW / 1S | 52.5 MHz |  |
| 09-06-58 | 50 kW / 1S | 52.0 MHz |  |
| 09-07-44 | 50 kW / 1S | 51.5 MHz |  |
| 09-08-26 | 50 kW / 1S | 51.0 MHz |  |
| 09-09-30 | 50 kW / 1S | 51.0 MHz | repeat with change current probe reference frequency |
| 09-13-29 | 50 kW / 1S | 50.0 MHz |  |
| 09-13-59 | 50 kW / 1S | 49.5 MHz |  |
| 09-14-21 | 50 kW / 1S | 49.0 MHz |  |
| 09-14-51 | 50 kW / 1S | 48.5 MHz |  |
| 09-15-20 | 50 kW / 1S | 48.0 MHz |  |
| 09-15-46 | 50 kW / 1S | 47.5 MHz |  |
| 09-16-06 | 50 kW / 1S | 47.0 MHz |  |
| 09-16-33 | 50 kW / 1S | 46.5 MHz |  |
| 09-16-59 | 50 kW / 1S | 46.0 MHz | - 2 dB !|
| 09-31-03 | 50 kW / 1S | 55.0 MHz |  |
| 09-31-40 | 50 kW / 1S | 54.5 MHz |  |
| 09-32-10 | 50 kW / 1S | 56.5 MHz |  |
| 09-41-04 | 50 kW / 1S | 54.0 MHz | OK |
| 09-42-14 | 50 kW / 1S | 54.5 MHz | OK |
| 09-43-01 | 50 kW / 1S | 55.0 MHz | OK |
| 09-43-33 | 50 kW / 1S | 55.5 MHz | OK |
| 09-44-13 | 50 kW / 1S | 56.0 MHz | OK |
| 09-45-26 | 50 kW / 1S | 56.5 MHz | OK |
| 11-31-42 | 50 kW / 1S | 57.0 MHz | |
| 11-34-20 | 50 kW / 1S | 57.5 MHz | |
| 13-11-36 | 50-200 kW / 0.1s | 53.5 MHz | *start multipactor study* |
| 13-19-42 | 150 kW / 0.1s | 53.5 MHz | several repeated shots
| 13-26-52 | 150 kW / 5s | 53.5 MHz | outgassing test |
| 13-27-58 | 150 kW / 5s | 53.5 MHz | outgassing test |
| 13-34-11 | 150 kW / 5s | 53.5 MHz | outgassing test |
| 13-35-38 | 150 kW / 5s | 53.5 MHz | outgassing test |
| 13-41-40 | 150 kW / 0.5s | 55.5 MHz | *start power-ramp up* - OK |
| 13-42-01 | 160 kW / 0.5s | 55.5 MHz | OK |
| 13-42-14 | 170 kW / 0.5s | 55.5 MHz | OK |
| 13-42-25 | 180 kW / 0.5s | 55.5 MHz | OK |
| 13-46-42 | 190 kW / 0.5s | 55.5 MHz | OK |
| 13-46-53 | 200 kW / 0.5s | 55.5 MHz | OK |
| 13-47-04 | 210 kW / 0.5s | 55.5 MHz | OK |
| 13-47-17 | 220 kW / 0.5s | 55.5 MHz | OK |
| 13-47-28 | 230 kW / 0.5s | 55.5 MHz | OK |
| 13-47-37 | 240 kW / 0.5s | 55.5 MHz | OK |
| 13-47-46 | 250 kW / 0.5s | 55.5 MHz | OK |
| 13-51-12 | 300 kW / 0.5s | 55.5 MHz | OK |
| 13-51-22 | 350 kW / 0.5s | 55.5 MHz | OK |
| 13-51-36 | 400 kW / 0.5s | 55.5 MHz | OK |
| 13-54-19 | 450 kW / 0.5s | 55.5 MHz | OK |
| 13-54-32 | 500 kW / 0.5s | 55.5 MHz | OK |
| 14-00-34 | 300 kW / 5s | 55.5 MHz | *increase duration* OK |
| 14-04-11 | 400 kW / 5s | 55.5 MHz | OK |
| 14-06-12 | 450 kW / 5s | 55.5 MHz | OK |
| 14-07-56 | 500 kW / 5s | 55.5 MHz | OK |
| 14-09-48 | 500 kW / 5s | 55.5 MHz | repeat - OK |
| 14-13-37 | 600 kW / 0.5s | 55.5 MHz | OK |
| 14-14-19 | 600 kW / 5s | 55.5 MHz | OK |


