# 2021-04-19 - TWA mockup RF Tests

| Time | Pin/duration | fMhz | Comment | 
| :--: | :----------: | :--: | :-----: |
| 09-18-15 | 100 kW | 55.5 MHz | 2s - OK |
| 12-06-42 | 100 kW | 55.5 MHz | 2s - no Piout |
| 12-09-34 | 100 kW | 55.5 MHz | 2s - OK |
| 12-10-49 | 250 kW | 55.5 MHz | 2s - OK |
| 12-11-59 | 500 kW | 55.5 MHz | 2s - OK |
| 12-14-41 | 600 kW | 55.5 MHz | 2s - outgassing - problem with current measurement on data -> bad contact |
| 12-44-30 | 600 kW | 55.5 MHz | 2s repeat - OK |
| 12-44-30 | 600 kW | 55.5 MHz | 3s - OK |
| 12-46-29 | 700 kW | 55.5 MHz | 3s - OK |
| 12-52-21 | 700 kW | 55.5 MHz | 1s - repeat (shorter) - connected Pm4 |
| 13-34-53 | 700 kW | 55.5 MHz | 1s - repeat - connected reference to all Pm - OK - Pm3 ~ 1 W |
| 13-47-52 | 700 kW | 55.5 MHz | 1s - repeat - OK |
| 13-50-40 | 800 kW | 55.5 MHz | 1s - OK |
| 13-52-49 | 900 kW | 55.5 MHz | 1s - OK (1.0 MW!) |
| 13-57-04 | 0 kW | 55.5 MHz | test acquisition thermocouple Tc2 |
| 13-58-32 | 1000 kW | 55.5 MHz | 1s - OK (1. MW) |
| 14-00-33 | 750 kW | 55.5 MHz | 5s - OK |
| 14-06-18 | 750 kW | 55.5 MHz | 10s - OK |
| 14-17-43 | 500 kW | 55.5 MHz | 20s - OK (+15deg on strap edge!) |






