# 2021-04-20 - TWA mockup RF Tests

| Time | Pin/duration | fMhz | Comment | 
| :--: | :----------: | :--: | :-----: |
| 07-32-06 | 100 kW | 55.5 MHz | 5s - additional attenuation on Pin_REV to compensate for coupler and cables |
| 07-39-42 | 100 kW | 55.5 MHz | 5s - additional attenuation on Pin_REV to compensate for coupler and cables |
| 07-44-37 | 500 kW | 55.5 MHz | 1s - additional attenuation on Pin_REV to compensate for coupler and cables |
| 07-52-40 | 500 kW | 55.5 MHz | 1s - add 3dB to see difference |
| 08-25-13 | 500 kW | 55.5 MHz | 1s - add filters on DAQ generator  |
| 08-29-31 | 500 kW | 55.5 MHz | 1s - check noise |
| 08-33-48 | 500 kW | 55.5 MHz | 1s - filters removed  |
| 08-37-52 | 500 kW | 55.5 MHz | 1s - 3dB removed on Pin_REV  |
| 08-41-26 | 500 kW | 55.5 MHz | 1s - 3dB removed on Pin_REV  |
| 08-44-44 | 500 kW | 55.5 MHz | 1s - added proper termination on 8-way splitter  |
| 08-46-52 | 700 kW | 55.5 MHz | 1s -   |
| 08-50-45 | 1 MW | 55.5 MHz | 0.5s ramp 1s plateau -   |
| 08-52-38 | 1.25 MW | 55.5 MHz | 0.5s ramp 1s plateau -  2 arcs |
| 08-56-47 | 1.25 MW | 55.5 MHz | 0.5s ramp 1s plateau -  ok measured 1.5MW|
| 08-59-53 | 1.3 MW | 55.5 MHz | 0.5s ramp 1s plateau -  ok |
| 09-11-34 | 1.4 MW | 55.5 MHz | 0.5s ramp 1s plateau -  ok |
| 09-16-45 | 1.5 MW | 55.5 MHz | 0.5s ramp 1s plateau -  ok |
| 09-26-33 | 1.6 MW | 55.5 MHz | 0.5s ramp 1s plateau -  ok |
| 09-34-27 | 100 kW | 55.5 MHz | 0.5s ramp 1s plateau -  ok |
| 09-41-54 | 1700-100 kW | 55.5 MHz | 0.5s ramp 1s + 1s  -  ok |
| 11-57-34 | 100 kW | 55.5 MHz | Repeat 100kW pulse. Added filters to forward and reflected at the antenna and forward at load. 100kW generator request -> 97kW request obtained |
| 12-05-58 | 500 kW | 55.5 MHz | Repeat 500kW pulse. 500 kW generator request -> 495 kW request obtained |
| 12-13-29 | failed | 55.5 MHz | no RF at generator |
| 12-45-41 | 1000 kW | 55.5 MHz | Repeat 1000kW pulse. 1000 kW generator request ->  988.5 kW request obtained |
| 12-56-53 | 1500 kW | 55.5 MHz | 1s ramp 1s plateau - 1500 kW generator request ->  1.488 MW request obtained |
| 13-05-26 | 1500 kW | 55.5 MHz | repeat |
| 13-09-14 | 1750 kW | 55.5 MHz | 1.5s ramp, 0.5s plateau |
| 13-25-58 | 1750 kW | 55.5 MHz | 2s ramp |
| 13-27-10 | 1750 kW | 55.5 MHz | 2s ramp |
| 13-29-04 | 1750 kW | 55.5 MHz | 2s ramp |
| 13-31-25 | 2000 kW | 55.5 MHz | 2s ramp, max power reached: 1.8MW |
| 13-31-25 | 2000 kW | 55.5 MHz | 2s ramp 5s plateau (max reached 1.8MW) -> +20°C - 1 arc @ 2s |
| 13-49-39 | 2000 kW | 55.5 MHz | 2s ramp 5s plateau (max reached 1.8MW) -> +20°C - 1 arc @ 3s - RL is noisy from this shot |
| 13-56-58 | 1000 kW | 55.5 MHz | 2s ramp 5s plateau - OK - RL is noisy |
| 14-01-37 | 500 kW | 55.5 MHz | 2s ramp 5s plateau - OK - RL is noisy |
| 14-35-04 | 500 kW | 55.5 MHz | 2s ramp 5s plateau - OK - RL signal is clean after screw/unscrew |
| 14-37-15 | 1500 kW | 55.5 MHz | 2s ramp 5s plateau - OK |
| 14-38-40 | 1750 kW | 55.5 MHz | 2s ramp 5s plateau - OK |
| 14-44-11 | 1000 kW | 55.5 MHz | 2s ramp 20s plateau - OK |








