# 2021-04-21 - TWA mockup RF Tests

| Time | Pin/duration | fMhz | Comment | 
| :--: | :----------: | :--: | :-----: |
| 09-25-48 | 100 kW | 55.5 MHz | 1s - test new calibration Pig Prg |
| 09-28-20 | 500 kW | 55.5 MHz | 1s - test new calibration Pig Prg |
| 09-37-09 | 1500 kW | 55.5 MHz | 1s ramp 2 s plat - arcs |
| 09-44-31 | 1500 kW | 55.5 MHz | 1s ramp 1 s plat - cutting power |
| 11-17-33 | 1500 kW | 55.5 MHz | 1s ramp 1 s plat - cutting power |
| 11-19-49 | 500 kW | 55.5 MHz | 1s ramp 1 s plat - ok |
| 11-21-36 | 750 kW | 55.5 MHz | 1s ramp 1 s plat - ok |
| 11-37-01 | 1000 kW | 55.5 MHz | 1s ramp 1 s plat - arcs |
| 11-38-02 | 1000 kW | 55.5 MHz | 1s ramp 1 s plat - arcs |
| 11-39-18 | 800 kW | 55.5 MHz | 1s ramp 1 s plat - ok |
| 11-39-50 | 900 kW | 55.5 MHz | 1s ramp 1 s plat - ok |
| 11-43-27 | 1000 kW | 55.5 MHz | 1s ramp 1 s plat - ok |
| 11-44-09 | 1200 kW | 55.5 MHz | 1s ramp 1 s plat - arcs |
| 11-46-04 | 1200 kW | 55.5 MHz | 1s ramp 1 s plat - arcs again |
| 11-47-12 | 1100 kW | 55.5 MHz | 1s ramp 1 s plat - ok |
| 11-48-01 | 1200 kW | 55.5 MHz | 1s ramp 1 s plat - arcs |
| 11-53-14 | 1200 kW | 55.5 MHz | 1s ramp 1 s plat - arcs |
| 11-55-01 | 1100 kW | 55.5 MHz | 1s ramp 1 s plat - arcs |
| 12-00-35 | 500 kW | 55.5 MHz | 1s ramp 4 s plat - ok |
| 12-01-30 | 750 kW | 55.5 MHz | 1s ramp 4 s plat - ok |
| 12-03-15 | 1000 kW | 55.5 MHz | 1s ramp 4 s plat - ok |
| 12-07-52 | 1100 kW | 55.5 MHz | 1s ramp 4 s plat - arcs |










