# 2021-04-28 - TWA mockup RF Tests - Final Day

| Time | Pin/duration | fMhz | Comment | 
| :--: | :----------: | :--: | :-----: |
| 06-53-40  | 200 kW / 1s | 55.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |

| 06-54-41 | 200 kW / 1s | 56.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 06-55-49 | 200 kW / 1s | 56.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 06-56-35 | 200 kW / 1s | 57.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 06-57-18 | 200 kW / 1s | 57.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 06-59-22 | 200 kW / 1s | 55.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-00-07 | 200 kW / 1s | 54.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-00-33 | 200 kW / 1s | 54.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-01-01 | 200 kW / 1s | 53.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-02-56 | 200 kW / 1s | 53.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-03-19 | 200 kW / 1s | 52.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-04-49 | 200 kW / 1s | 52.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-05-14 | 200 kW / 1s | 51.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-05-41 | 200 kW / 1s | 51.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-08-10 | 200 kW / 1s | 50.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-08-33 | 200 kW / 1s | 49.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-09-55 | 200 kW / 1s | 49.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-10-39 | 200 kW / 1s | 48.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-11-08 | 200 kW / 1s | 48.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-11-32 | 200 kW / 1s | 47.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-12-07 | 200 kW / 1s | 47.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-12-33 | 200 kW / 1s | 46.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-12-57 | 200 kW / 1s | 46.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-16-50 | 200 kW / 1s | 48.0 MHz | frequency scan at 20°C - repeat with mixer at 48 MHz for phase reference |
| 07-19-14 | 200 kW / 1s | 58.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-20-25 | 200 kW / 1s | 58.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-20-57 | 200 kW / 1s | 59.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-22-57 | 200 kW / 1s | 61.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-24-23 | 200 kW / 1s | 61.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-24-43 | 200 kW / 1s | 62.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-25-15 | 200 kW / 1s | 62.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-25-37 | 200 kW / 1s | 63.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-26-00 | 200 kW / 1s | 63.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-26-26 | 200 kW / 1s | 64.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-26-48 | 200 kW / 1s | 64.5 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-27-17 | 200 kW / 1s | 65.0 MHz | frequency scan at 20°C (reference phase 55.0 MHz) |
| 07-28-36 | 200 kW / 1s | 63.0 MHz | frequency scan at 20°C - repeat with mixer at 63.0 MHz for phase reference |
| 07-31-11 | 200 kW / 1s | 55.5 MHz | frequency scan at 20°C - repeat with mixer at 55.5 MHz for phase reference |
| 07-46-35 | 200 kW / 1s | 55.5 MHz | M for Merci ;) |

